Short Name:,Unit ID,Unit name in GDAQ,Other Name,Owner,Offtaker,Asset Type,COD,Latitude,Longitude,Altitude,Array mount type,Fixed array azimuth,Fixed array tilt,Tracker rotation axis azimuth,Tracker rotation axis tilt,Backtracking,Tracker rotation limit,Ground coverage ratio,Plant-level PV DC capacity,Plant max AC power,Cell type,Bifacial,Bifaciality factor,Module orientation,Number of modules along the row side,DC loss fraction,Temperature coefficient of power,Cross axis tilt,Row center height,Row pitch,Inverter-level PV array DC capacity,Inverter max AC power,Modules per string,Strings per inverter,Numer of inverters,PV module model name,Inverter model name,Shade loss model type,Number of cells up,Module length,Module width,Module Spec Sheet URL
Units:,,,,,,,,degrees,degrees,meters,N/A,degrees,degrees,degrees,degrees,N/A,degrees,degrees,kW,kW,N/A,N/A,ratio,N/A,N/A,dimensionless,1/C,degrees,meters,meters,kW,kW,N/A,N/A,N/A,N/A,N/A,N/A,,m,m,N/A
Description:,,,,,,,,"degrees North (decimal, positive for northern hemisphere)","degrees East (decimal, negative for western hemisphere)",altitude above sea level in meters,"Type of mounting/racking system. Options include: ""fixed"", ""single-axis"", ""dual-axis"", fixed-rooftop"", ""fixed-split"" (e.g., for split East-West systems)",azimuth of a fixed-tilt array (0=North),tilt of a fixed-tilt array (0=horizontal),A value denoting the compass direction along which the axis of rotation lies. Measured in decimal degrees east of north. [copied from pvlib docs],"The tilt of the axis of rotation (i.e, the y-axis defined by axis_azimuth) with respect to horizontal. axis_tilt must be >= 0 and <= 90. [copied from pvlib docs]. Typically 0.","does it use backtracking (""True"") or True-tracking (""False"")","maximum tracker rotation angle to either size of horizontal. Examples of typical values are 45, 52, or 60 degrees","Ground coverage ratio. A value denoting the ground coverage ratio of a tracker system which utilizes backtracking; i.e. the ratio between the PV array surface area to total ground area. A tracker system with modules 2 meters wide, centered on the tracking axis, with 6 meters between the tracking axes has a gcr of 2/6=0.333. gcr must be <=1. [modified from pvlib docs]",DC rated capacity of the plant under Standard Test Conditions (STC),Maximum AC power (nameplate) of the plant at the point of metering or interconnection. Equal to or less than the sum of inverter max AC power values for a plant.,"Type of cells, primarily for shade impact modeling. Options are ""crystalline"", ""crystalline_half-cut"", ""thin-film""","""True"" if modules are bifacial, otherwise ""False""",Ratio of rear performance to front performance under Standard Test Conditions (STC). Typicaly values are 0.65-0.95.,"""portrait"" if the short edge of the module is parallel to the ground, ""landscape"" if the long edge of the module is parallel to the ground.","Number of modules along the side of each row. For example, for a typical ""1P"" (one module in portrait"" tracker, this value is 1.; for ""2P"" tracker or fixed systems, this value is 2, etc.","System losses as a fraction, e.g., 0.10 for 10% losses.","temperature coefficient of power, typically -0.002 to -0.005 per degree Celsius","The angle, relative to horizontal, of the line formed by the intersection between the slope containing the tracker axes and a plane perpendicular to the tracker axes. Cross-axis tilt should be specified using a right-handed convention. For example, trackers with axis azimuth of 180 degrees (heading south) will have a negative cross-axis tilt if the tracker axes plane slopes down to the east and positive cross-axis tilt if the tracker axes plane slopes down to the west. [copied from pvlib docs]",Height of the center point of the row above the ground; must be in the same units as pitch. [copied from pvlib docs] ,"Distance between rows from a common point (e.g., front edge to front edge, NOT front edge to back edge); must be in the same units as height.",DC rated capacity of the array connected to an inverter under Standard Test Conditions (STC),Maximum AC power output of an inverter (real or active power).,Number of modules per string,Number of strings per inverter,Number of inverters in the plant/asset,The full model of module used. Multiple moded can be separated by a semicolon or similar,The full model of inverter used,"Description of shade loss model. Can be ""linear"", ""non-linear""","Number of cells going up the long axis of the module. 12 is common for 72 cell modules, 24 or 26 is common for twin modules with half-cut cells",,,
Required:,,REQUIRED,,,,,,REQUIRED,REQUIRED,,REQUIRED,REQUIRED (if fixed),REQUIRED (if fixed),REQUIRED (if single-axis),REQUIRED (if single-axis),,,,REQUIRED,REQUIRED,REQUIRED,REQUIRED,,,,,,,,,,,,,NEW - not in official list,,,,NEW - not in official list,NEW - not in official list,NEW - not in official list,NEW - not in official list
Variable:,unit_id,unit_name,other_name,owner_name,offtaker_name,asset_type,cod,latitude,longitude,altitude,mount_type,fixed_azimuth,fixed_tilt,axis_azimuth,axis_tilt,backtrack,max_tracker_angle,gcr,dc_capacity_plant,power_plant_ac_max,cell_type,bifacial,bifaciality_factor,module_orientation,row_side_num_mods,dc_loss_fraction,gamma_pdc,cross_axis_tilt,row_height_center,row_pitch,dc_capacity_inverter,power_inv_ac_max,modules_per_string,strings_per_inverter,num_inverters,module_model,inverter_model,shade_loss_type,n_cells_up,module_length,module_width,module_spec_url
,100,Generic Fixed Plant,,,,plant,,32,-84,50,fixed,190,18,,,,,0.66,1.3,1,crystalline,FALSE,,portrait,2,0.15,-0.0035,,1,5.95,,,,,,,,non-linear,12,,,
,9069,Simon Solar,Simon,,,plant,,33.6762,-83.676,330,fixed,180,20,,,,,0.606060606,38687.04,30000,crystalline,FALSE,,portrait,2,0.15,-0.0045,,1,6.6,,,,,39,,,non-linear,12,,,
,9068,SR_CO,SR Kersey,,,plant,,40.3864,-104.5512,1407,single-axis,,,180,0,FALSE,45,0.354285714,4738,3500,thin-film,FALSE,,landscape,4,0.15,-0.003,,1,7,,1910,,,2,,,linear,1,,,
